# Первичная настройка WB-MAI6

Этап обязателен перед первым запуском Node-RED и повторяется после замены или сброса WB-MAI6. Node-RED не конфигурирует модуль и в штатной эксплуатации только читает пересчитанные значения.

## Физические входы

WB-MAI6 имеет шесть нумерованных каналов `IN1…IN6`. В однополярном режиме каждый канал предоставляет входы `P` и `N`, поэтому карта содержит 12 независимо настраиваемых входов. Измерение 4–20 мА работает только в однополярном режиме. Если `INxP` переведён в дифференциальный режим, настройка `INxN` этого канала игнорируется.

Формулы для канала `X = 1…6`:

```text
INxP: type = 4096*X+1024, low = 4096*X+1032, high = 4096*X+1034, value = 4096*X+1284
INxN: type = 4096*X+1025, low = 4096*X+1033, high = 4096*X+1035, value = 4096*X+1285
```

## Полная карта 4–20 мА

| Канал | Вход | Тип, holding | Низ, holding | Верх, holding | Пересчитанное значение, input | Назначение проекта |
|---:|---|---:|---:|---:|---:|---|
| 1 | IN1P | 5120 | 5128 | 5130 | 5380 | O₂ |
| 1 | IN1N | 5121 | 5129 | 5131 | 5381 | Не назначено |
| 2 | IN2P | 9216 | 9224 | 9226 | 9476 | AIR |
| 2 | IN2N | 9217 | 9225 | 9227 | 9477 | Не назначено |
| 3 | IN3P | 13312 | 13320 | 13322 | 13572 | N₂O |
| 3 | IN3N | 13313 | 13321 | 13323 | 13573 | Не назначено |
| 4 | IN4P | 17408 | 17416 | 17418 | 17668 | Резерв |
| 4 | IN4N | 17409 | 17417 | 17419 | 17669 | Не назначено |
| 5 | IN5P | 21504 | 21512 | 21514 | 21764 | Резерв |
| 5 | IN5N | 21505 | 21513 | 21515 | 21765 | Не назначено |
| 6 | IN6P | 25600 | 25608 | 25610 | 25860 | Резерв |
| 6 | IN6N | 25601 | 25609 | 25611 | 25861 | Не назначено |

Для каждого используемого входа записываются: тип `4866` (`0x1302`), нижняя граница `0`, верхняя граница `160`. Node-RED делит пересчитанное значение на 10 и показывает `0.0…16.0 bar`.

Регистры границ имеют формат `16-bit signed int`. Соседние регистры `0xX409` и `0xX40B` относятся к входу `INxN`, а не являются второй половиной 32-битного значения. Их нельзя обнулять как «старшее слово».

## Порядок пусконаладки

1. Сверить модель, аппаратную ревизию, серийный номер и версию прошивки с паспортом.
2. Отключить запуск Node-RED, чтобы конфигурационный прогон не смешивался со штатным опросом.
3. Проверить питание, полярность токовых петель, RS-485 и адрес `65`.
4. Выполнить read-only снимок:

   На Windows и Debian при установленном Node.js:

   ```powershell
   node scripts/wb-mai6-commission.mjs --read-only --host 192.168.50.10 --unit 65 --inputs IN1P,IN2P,IN3P
   ```

   На Debian через `mbpoll`:

   ```bash
   WB_HOST=192.168.50.10 WB_UNIT_ID=65 WB_INPUTS=IN1P,IN2P,IN3P ./scripts/wb-mai6-commission.sh --read-only
   ```

5. Проверить сохранённый файл в `commissioning-evidence/`.
6. Выполнить согласованную запись:

   ```powershell
   node scripts/wb-mai6-commission.mjs --apply --confirm APPLY --host 192.168.50.10 --unit 65 --inputs IN1P,IN2P,IN3P
   ```

7. `--apply` разрешён только с явным выбором `--inputs`, `--all-p` или `--all` и подтверждением `--confirm APPLY`. Скрипт сначала читает исходное состояние, пишет по три регистра каждого выбранного входа, читает их обратно и прекращает работу при несовпадении.
8. Обесточить и включить модуль, затем повторить `--read-only`. Настройки должны сохраниться.
9. Подать эталонные 4, 12 и 20 мА на каждый вход. Ожидаемые пересчитанные значения: `0`, `80`, `160`.
10. Только после этого запустить Node-RED и проверить `0.0`, `8.0`, `16.0 bar`, обрыв каждой петли и восстановление.

## Ручная проверка

```bash
mbpoll -m tcp -a 65 -0 -r 5120  -c 1 -t 4 -o 3 -1 192.168.50.10
mbpoll -m tcp -a 65 -0 -r 5128  -c 1 -t 4 -o 3 -1 192.168.50.10
mbpoll -m tcp -a 65 -0 -r 5130  -c 1 -t 4 -o 3 -1 192.168.50.10
mbpoll -m tcp -a 65 -0 -r 5380  -c 1 -t 3 -o 3 -1 192.168.50.10
```

Для `IN2P` и `IN3P` используются адреса из таблицы выше. `32767` (`0x7FFF`) в пересчитанном input-регистре означает ошибку измерения, а не давление.

## Автоматизация

После клонирования репозитория один раз установить закреплённые зависимости:

```powershell
npm ci --cache .npm-cache
```

Показать карту всех 12 входов без подключения к оборудованию:

```powershell
node scripts/wb-mai6-commission.mjs --list
```

Прочитать все шесть входов `P`:

```powershell
node scripts/wb-mai6-commission.mjs --read-only --all-p
```

Настроить только четвёртый вход:

```powershell
node scripts/wb-mai6-commission.mjs --apply --confirm APPLY --inputs IN4P
```

Для `IN4P` автоматизатор использует:

```text
type=17408, low=17416, high=17418, value=17668
```

Настройка `--all` затрагивает 12 входов. Её можно применять только после документирования назначения всех клемм. Неиспользуемые входы автоматически не конфигурируются.

## Источники

- [Руководство WB-MAI6](https://wiki.wirenboard.com/wiki/WB-MAI6_Modbus_Analog_Inputs)
- [Карта Modbus-регистров WB-MAI6](https://wiki.wirenboard.com/wiki/WB-MAI6_Modbus_Registers)
